# Справочник правил ПУЭ-7 и СП 256.1325800 для v0.2.0

**Файл:** `docs/domain/PUE_RULES_V02.md`
**Версия:** 0.1 (стартовая) · **Дата:** 2026-11-19
**Назначение:** источник структурированных правил для расчётного ядра
`calc-engine` и для RAG-поиска в `pgvector`.
**Связанный дизайн:** `docs/development/v0.2/DESIGN_V020_CALC_AND_AI_AGENTS.md` § 3.1.

> Справочник — рабочая выдержка, а не замена официальному тексту ПУЭ-7 и
> СП 256.1325800. Перед применением в реальных проектах значения сверяются с
> действующей редакцией нормативов и паспортами производителей кабелей и
> аппаратов. Каждая строка имеет идентификатор для ссылок из протокола расчёта.

---

## 1. Допустимые длительные токи для медных кабелей ВВГнг(А)-LS

Базовый случай: медные жилы с ПВХ-изоляцией, температура окружающей среды
+25 °C, длительная прокладка. Таблицы ПУЭ 1.3.4 / 1.3.6; при других условиях
применяются поправочные коэффициенты ПУЭ.

| Идентификатор | Сечение жилы, мм² | На воздухе, А | В трубах и каналах, А |
|---|---|---|---|
| `PUE-1.3.4-T1-S1.5` | 1,5 | 19 | 17 |
| `PUE-1.3.4-T1-S2.5` | 2,5 | 25 | 23 |
| `PUE-1.3.4-T1-S4` | 4 | 32 | 30 |
| `PUE-1.3.4-T1-S6` | 6 | 40 | 37 |
| `PUE-1.3.4-T1-S10` | 10 | 56 | 50 |

Правило выбора ядра: $I_{доп}(S) \ge I_p$ для принятого способа прокладки.
Утверждённый базовый способ (DESIGN_V020 § 8) — прокладка в трубе / скрыто
в штробе; используется колонка «В трубах и каналах». Значения «на воздухе»
применяются только при явном указании способа прокладки в задании.

---

## 2. Соответствие «сечение кабеля → максимальный номинал автомата»

| Идентификатор | Сечение, мм² | Максимальный номинал АВ, А |
|---|---|---|
| `PUE-BREAKER-S1.5` | 1,5 | до 10 / 16 |
| `PUE-BREAKER-S2.5` | 2,5 | до 16 / 25 |
| `PUE-BREAKER-S4` | 4 | до 25 / 32 |
| `PUE-BREAKER-S6` | 6 | до 32 / 40 |

Две величины в строке соответствуют разным условиям прокладки и группы
аппарата; ядро выбирает меньшее значение, если условие явно не задано.
Для сечения 10 мм² предел определяется по § 1 и уточняется в DESIGN_V020 § 8.

Дополнительное условие ядра: $I_n \ge I_p$ и одновременно
$I_n \le I_{доп}(S)$. Если оба условия не выполняются ни для одной строки,
возвращается предупреждение, а не «подгонка» результата.

---

## 3. Обязательные правила установки УЗО и АВДТ

| Идентификатор | Область применения | Уставка, мА | Требование |
|---|---|---|---|
| `PUE-RCD-SOCKET-30` | Розеточные группы (`socket`) | 30 | УЗО/АВДТ на каждую группу, без задержки срабатывания |
| `PUE-RCD-WET-30` | Влажные зоны (`wet`) | 30 | Защита групповой линии, питающей зону |
| `PUE-RCD-WET-10` | Отдельные потребители во влажных зонах (например, водонагреватель) | 10 | Индивидуальное УЗО на потребителя |
| `PUE-RCD-FIRE-100` | Ввод в здание | 100 | Противопожарное УЗО с выдержкой времени |
| `PUE-RCD-FIRE-300` | Ввод в здание | 300 | Противопожарное УЗО с выдержкой времени |

Правила селективности: вводное противопожарное УЗО имеет выдержку времени,
большую, чем у групповых УЗО 30/10 мА. УЗО не заменяет автоматический
выключатель: для каждой линии сохраняются и защита от сверхтока, и защита
от дифференциального тока.

---

## 4. Балансировка трёхфазного ввода 400 В

Перекос фаз не должен превышать **15 %**:

    Перекос = (I_max - I_min) / I_max × 100% ≤ 15%

где `I_max` и `I_min` — максимальный и минимальный токи среди фаз A, B, C.
Допустимо также применять формулу относительно среднего значения; способ
фиксируется в протоколе расчёта и не меняется между прогонами.

Примеры:

- `I_a = 25 A`, `I_b = 23 A`, `I_c = 22 A` → `(25 - 22) / 25 = 12 %` — норма;
- `I_a = 28 A`, `I_b = 24 A`, `I_c = 20 A` → `(28 - 20) / 28 ≈ 28,6 %` — нарушение.

При нарушении ядро возвращает `warnings` с идентификатором
`PUE-3PHASE-IMBALANCE-15` и предлагает перераспределить потребители между
фазами; расчёт сечения при этом продолжается, но помечается как требующий внимания.

---

## 5. Идентификаторы и версионирование

Идентификатор строки используется в поле `references` ответа `calc-engine`
и в поле `citations` ответа ИИ-агента. Формат:
`PUE-<раздел>-<таблица>-<элемент>` или `PUE-<topic>-<value>`.

Версия справочника фиксируется в заголовке файла и попадает в протокол
расчёта как `rulesVersion`. При обновлении норматива создаётся новая версия
файла, а чанки в `pgvector` получают новый `edition`; старые чанки остаются
для воспроизведения прежних протоколов.

---

## 6. Использование в расчётном ядре

Ядро читает таблицы как константы на старте и не обращается к базе данных:
значения хранятся в коде рядом с тестами. Запрещено подставлять значения
«по памяти» или получать их от языковой модели. Любая правка справочника
требует обновления версии, юнит-тестов и записи в `CHANGELOG.md` в том же
коммите (RULES § 2.1).
