# Справочник проверки однофазного короткого замыкания для v0.3.0

**Файл:** `docs/domain/PUE_SHORT_CIRCUIT_V03.md`
**Версия:** 0.1 (стартовая) · **Дата:** 2026-11-19
**Назначение:** правила для детерминированного расчётного ядра `calc-engine`
и для RAG-поиска в `pgvector` при проверке петли «фаза-ноль».
**Основа:** ПУЭ-7, глава 1.7; связанный дизайн —
`docs/development/v0.3/DESIGN_V030_CAD_SHORT_CIRCUIT_DESKTOP.md` § 3.3.
**Связанный справочник:** `PUE_RULES_V02.md` (допустимые токи, аппараты защиты).

> Справочник — рабочая выдержка, а не замена официальному тексту ПУЭ-7.
> Значения сверяются с действующей редакцией нормативов и паспортными
> характеристиками аппаратов. Каждая строка имеет идентификатор для ссылок
> из протокола расчёта.

---

## 1. Петля «фаза-ноль» и время отключения

Для однофазного короткого замыкания между фазным и нулевым защитным
проводниками:

    I_кз^(1) = U_ф / |Z_петли|
    Z_петли = (R_ф + R_N) + j·(X_ф + X_N)
    R_жилы ≈ ρ · L / S

где `U_ф` — фазное напряжение, 230 В; `L` — длина петли, м; `S` — сечение
жилы, мм²; `ρ` — удельное сопротивление меди, 0,0175 Ом·мм²/м при 20 °C.

При упрощённом расчёте реактивностью пренебрегают для коротких линий малого
сечения; в протоколе указывается принятая модель.

| Идентификатор | Требование | Значение |
|---|---|---|
| `PUE-SC-1.7-VOLTAGE` | Фазное напряжение сети | 230 В |
| `PUE-SC-1.7-LOOP-R` | Удельное сопротивление меди при 20 °C | 0,0175 Ом·мм²/м |
| `PUE-SC-1.7-TIME-04` | Максимальное время отключения в сети 230 В | ≤ 0,4 с |

Проверка ядра: `t_откл ≤ 0,4 с`. При невыполнении возвращается предупреждение
с идентификатором `PUE-SC-1.7-TIME-04`, а не «подгонка» результата.

---

## 2. Кратность срабатывания электромагнитного расцепителя

Характеристика автоматического выключателя задаёт диапазон тока
мгновенного срабатывания в долях номинального тока `I_n`.

| Идентификатор | Характеристика | Нижняя граница | Верхняя граница |
|---|---|---|---|
| `PUE-SC-TRIP-B` | B | 3 · I_n | 5 · I_n |
| `PUE-SC-TRIP-C` | C | 5 · I_n | 10 · I_n |
| `PUE-SC-TRIP-D` | D | 10 · I_n | 20 · I_n |

Правило проверки: `I_кз^(1) ≥ k_min · I_n`, где `k_min` — нижняя граница
выбранной характеристики (3, 5 или 10). Нижняя граница гарантирует
срабатывание электромагнитного расцепителя; верхняя задаёт зону неопределённости
и используется при проверке селективности.

---

## 3. Токовая и временная селективность

| Идентификатор | Требование |
|---|---|
| `PUE-SC-SELECT-TIME` | Время‑токовые характеристики вышестоящего и нижестоящего аппаратов не пересекаются в зоне тока КЗ |
| `PUE-SC-SELECT-DT` | Разница выдержек времени смежных аппаратов — не менее 0,1 с (уточняется по паспортным кривым) |
| `PUE-SC-SELECT-RCD` | Противопожарное УЗО на вводе имеет выдержку, большую, чем групповые УЗО 30/10 мА |

Селективность считается нарушенной, если при расчётном токе КЗ вышестоящий
аппарат срабатывает раньше нижестоящего. Результат проверки — булево поле
`selectivityOk` в протоколе.

---

## 4. Протокол проверки ядра

Ответ `POST /v1/calc/short-circuit` содержит:

- `shortCircuitCurrentA` — ток `I_кз^(1)` в амперах;
- `loopImpedanceOhm` — модуль сопротивления петли, Ом;
- `tripTimeS` — время срабатывания, с;
- `multiplicity` — фактическая кратность `I_кз^(1) / I_n`;
- `selectivityOk` — результат проверки селективности;
- `warnings` — список идентификаторов нарушений;
- `references` — список идентификаторов строк этого справочника.

Все числовые значения округляются детерминированно (Decimal, 1 мкм для
длин, 3 знака для токов и сопротивлений) и не зависят от языковой модели.

---

## 5. Версионирование

Идентификатор строки используется в полях `references` и `citations`.
При изменении норматива создаётся новая версия справочника, а чанки в
`pgvector` получают новый `edition`; старые редакции сохраняются для
воспроизведения прежних протоколов. Правка справочника требует обновления
версии, юнит-тестов и записи в `CHANGELOG.md` в том же коммите (RULES § 2.1).
